---
title: "GB50738-2011 通风与空调工程施工规范"
date: 2026-06-17
categories:
  - 管件排版规范
tags:
  - 中国标准
weight: 156
---

# GB50738-2011 通风与空调工程施工规范

> [!important] 标准基本信息
> - **标准编号**：GB 50738-2011
> - **标准名称**：通风与空调工程施工规范
> - **英文名称**：Code for construction of ventilation and air conditioning
> - **发布部门**：中华人民共和国住房和城乡建设部、中华人民共和国国家质量监督检验检疫总局
> - **施行日期**：**2012 年 5 月 1 日**
> - **性质**：国家标准（推荐性 + 部分强制性条文）
> - **配套标准**：与 GB50243-2016 通风与空调工程施工质量验收规范|GB 50243-2016 配套使用

GB 50738-2011 是中国通风与空调工程施工过程的**核心工艺规范**，主要规定从材料进场、风管制作到设备安装、系统调试的**施工工艺要求和操作要点**，是施工企业编制施工方案、组织现场作业的技术依据。

---

## 一、定位：GB 50738 与 GB 50243 的区别

这是理解两项标准关系的关键：

| 对比维度 | GB 50738-2011（本规范） | GB 50243-2016（验收规范） |
|----------|--------------------------|---------------------------|
| **标准性质** | **施工过程规范**（Process Code） | **质量验收规范**（Acceptance Code） |
| **内容焦点** | "**怎么做**"——工序、工艺、操作方法 | "**做成什么样才算合格**"——验收标准、检测方法 |
| **受众** | 施工员、班组长、技术负责人 | 质量员、监理工程师、验收组 |
| **结构逻辑** | 按施工工序排列 | 按质量检查批排列 |
| **典型内容** | 风管板材如何剪切→咬口→法兰装配 | 风管制作完成后表面质量、尺寸偏差要求 |
| **使用阶段** | 施工前编方案、施工中指导操作 | 检验批完成后进行质量验收 |
| **强制性** | 部分强制性条文（以黑体字标识） | 10 条强制性条文 |

> [!tip] 两项标准的关系
> 在实际工程中，GB 50738 和 GB 50243 **必须配合使用**：
> 1. **施工前**：依据 GB 50738 编制施工组织设计和专项施工方案
> 2. **施工中**：按照 GB 50738 执行每一道工序
> 3. **验收时**：按照 GB 50243 对每批产品/安装工程进行检验评定
>
> 简单记忆：**GB 50738 管过程，GB 50243 管结果。**

---

## 二、章节结构

GB 50738-2011 共设 **18 章**，按照施工工艺流程的先后顺序组织：

| 章节 | 标题 | 核心内容 |
|------|------|----------|
| **第 1 章** | 总则 | 适用范围（工业与民用建筑的通风与空调工程施工） |
| **第 2 章** | 术语 | 施工过程中涉及的关键术语定义 |
| **第 3 章** | 基本规定 | 施工准备、施工组织、各专业配合协调、BIM 应用建议 |
| **第 4 章** | 金属风管制作 | 镀锌钢板/不锈钢板/铝板的剪切、咬口、法兰装配工艺 |
| **第 5 章** | 非金属风管制作 | 玻璃钢、玻纤复合板、聚氨酯/酚醛复合风管制作工艺 |
| **第 6 章** | 风管部件与消声器制作 | 风口、风阀、消声器、静压箱、柔性短管等制作安装 |
| **第 7 章** | 风管系统安装 | 支吊架制作安装、风管连接组对、穿越结构处理 |
| **第 8 章** | 风机与空气处理设备安装 | 离心/轴流风机、空调机组、风机盘管、VAV 箱等设备安装 |
| **第 9 章** | 空调冷热源设备安装 | 冷热水机组、冷却塔、水泵、换热器、锅炉等设备安装 |
| **第 10 章** | 空调水系统管道安装 | 冷热水管、冷却水管、冷凝水管的安装、试压、冲洗 |
| **第 11 章** | 制冷剂管道安装 | 铜管焊接、分歧管安装、抽真空、制冷剂充注 |
| **第 12 章** | 防腐与绝热 | 风管/水管防腐涂装、绝热层/防潮层/保护层施工 |
| **第 13 章** | 监测与控制系统 | BAS 传感器、执行器、控制柜的安装和接线 |
| **第 14 章** | 系统调试准备 | 单机试运转条件、系统检查、电源和自控准备 |
| **第 15 章** | 设备单机试运转 | 风机/水泵/制冷主机等设备单独试运行 |
| **第 16 章** | 系统无生产负荷联合试运转 | 风系统/水系统联动调试 |
| **第 17 章** | 系统非设计满负荷联合试运转 | 系统在设计工况（或接近设计工况）下的综合调试 |
| **第 18 章** | 工程移交 | 竣工资料整理、操作培训、工程移交程序 |

---

## 三、关键施工技术要求

### 3.1 金属风管制作（第 4 章）

GB 50738 在第 4 章中详细规定了金属风管的各项制作工艺参数，是 CAMduct 数据库配置的直接参考依据：

#### 板材剪切要求

| 项目 | 技术要求 |
|------|----------|
| **剪切精度** | 板材剪切后直线度偏差 ≤1mm/m |
| **对角线偏差** | 矩形风管板材展开后对角线之差 ≤2mm |
| **咬口余量** | 按咬口类型预留：单咬口留 7～12mm，Pittsburgh 锁扣留 20～25mm |
| **切割后毛刺** | 必须去除，毛刺高度 ≤0.2mm |

#### 咬口连接工艺

| 咬口类型 | 适用条件 | 工艺要求 |
|----------|----------|----------|
| **单咬口** | δ ≤ 0.6mm 低压风管 | 咬口严密、平整，宽度均匀 |
| **联合角咬口** | δ = 0.6～1.0mm 中低压矩形风管 | 四角均匀，转角处无裂纹 |
| **Pittsburgh 锁扣** | δ = 0.6～1.5mm 中高压矩形风管 | 公扣高度 = 母扣槽深 + 0.5mm |
| **按扣式咬口 (Snap Lock)** | δ ≤ 0.8mm 低压圆形风管 | 按压到位，锁合紧密 |

> [!important] 风管板材最小厚度
> 风管制作时板材厚度应符合 风管类型与规格#2.3 压力等级与板材厚度对照|GB 50243 表 4.2.3 的规定。GB 50738 第 4.1.3 条强制要求：**不合格的板材不得用于风管制作。**

#### 法兰制作工艺

| 法兰类型 | 制作要求 | 精度控制 |
|----------|----------|----------|
| **角钢法兰** | 角钢下料 → 焊接组框 → 钻孔 → 铆接 | 法兰面平面度 ≤2mm，对角螺栓孔偏差 ≤1mm |
| **TDC/TDF 共板法兰** | 专用轧机轧制成型 → 套在风管端部 → 压合/铆接 | 法兰型材与风管板厚匹配（见供应商参数表） |
| **扁钢法兰** | 小尺寸圆形风管用，扁钢弯圆对焊 | 圆度偏差 ≤2mm |

### 3.2 风管系统安装（第 7 章）

#### 支吊架安装

| 项目 | GB 50738 技术要求 |
|------|-------------------|
| **支吊架间距** | 水平风管：≤3m（非保温）/ ≤2.5m（保温）；垂直风管：≤4m，且每层楼板至少 1 个固定支架 |
| **支吊架距风口/阀门** | ≤200mm（保证调节操作空间） |
| **悬吊方式** | 采用镀锌螺杆 + 膨胀螺栓，严禁焊接到建筑钢筋上 |
| **抗震支吊架** | 防排烟风管、穿越抗震缝的风管必须设置抗震支吊架 |
| **支吊架防腐** | 碳钢支吊架必须热浸镀锌或涂刷防锈漆两道以上 |

#### 风管连接组对

| 连接方式 | 操作要求 |
|----------|----------|
| **法兰连接** | 垫片整条连续、45° 斜口搭接；螺栓十字对角分 2～3 轮均匀拧紧；螺栓方向一致（螺母朝同一侧） |
| **插接式连接** | 插接重叠长度 ≥25mm；S 型插条四边均需插入到位并用自攻螺钉固定（间距 ≤300mm） |
| **咬口连接（纵向缝）** | 风管纵向咬口缝必须错开布置，不得在一条直线上连续贯通 |

> [!warning] 风管穿越结构要求（GB 50738 第 7.2.4 条）
> - 风管穿越防火墙、楼板时，必须设置**钢制预埋套管**或**防护套管**，套管壁厚 ≥1.6mm
> - 套管与风管之间必须用**不燃柔性材料**封堵密实
> - 防火阀距防火墙表面 **≤200mm**，防火阀与防火墙之间的风管必须用 **≥1.6mm** 厚钢板制作

### 3.3 风机安装（第 8 章）

| 项目 | 技术要求 |
|------|----------|
| **基础验收** | 混凝土基础强度 ≥设计强度 70%，坐标偏差 ≤20mm |
| **减振器安装** | 各减振器压缩量均匀，高度差 ≤2mm |
| **水平度** | 风机纵/横向水平度偏差 ≤0.2/1000 |
| **皮带传动** | 皮带轮端面在同一平面内，偏差 ≤1mm；皮带松紧适度（拇指按压 15mm 左右） |
| **联轴器传动** | 径向位移 ≤0.05mm，轴向倾斜 ≤0.2/1000 |
| **叶轮间隙** | 叶轮与机壳间隙均匀，轴向/径向间隙符合设备技术文件要求 |
| **防护罩** | 外露传动部位必须设置防护罩（强制性要求） |

### 3.4 空调水系统安装（第 10 章）

| 管道类型 | 关键工艺 |
|----------|----------|
| **冷热水管** | 钢管焊接/螺纹连接；最高点设自动排气阀，最低点设泄水阀；管道坡度 ≥0.002（坡向排水点） |
| **冷凝水管** | 坡度 ≥0.005（坡向排水点），严禁倒坡；采用 U 形水封，水封高度 ≥50mm |
| **管道试压** | 设计压力 ≤1.0MPa 时，试验压力 = 1.5 倍工作压力且 ≥0.6MPa；10min 压降 ≤0.02MPa 为合格 |

### 3.5 防腐与绝热（第 12 章）

| 施工内容 | 技术要求 |
|----------|----------|
| **风管绝热层** | 板材粘贴牢固、拼缝严密；纵横向接缝错开；绝热层与风管之间满涂胶粘剂，不得有空鼓 |
| **水管绝热层** | 管道与绝热层之间紧密贴合无空隙；水平管道绝热层的纵向接缝不得设在管道底部 |
| **防潮层** | 搭接宽度 30～50mm，搭接方向顺向（不得逆向）；搭接处用胶带密封 |
| **保护层** | 室外管道绝热层外必须设置保护层（金属板/铝箔/玻璃钢），搭接处顺水方向 |

---

## 四、BIM 应用建议（第 3 章）

GB 50738-2011 在基本规定章节中明确提出鼓励使用 **BIM（建筑信息模型）技术**辅助施工，这是中国施工标准中较早涉及 BIM 的先例之一：

1. **施工深化设计**：利用 BIM 模型进行风管综合排布、碰撞检测、预留孔洞定位
2. **工厂化预制**：从 BIM 模型提取风管加工数据，导入 CAMduct 生成 NC 代码
3. **施工模拟**：对大型设备吊装、复杂空间风管安装进行施工工序模拟
4. **材料统计**：从 BIM 模型自动生成风管板材、法兰、支吊架的材料清单

> [!tip] CAMduct 与 GB 50738 的 BIM 工作流
> Revit/CADmep 创建 BIM 模型 → 导出 MAJ 文件 → CAMduct 自动套料排版 → 生成 NC 代码 → 车间生产 → 现场按 GB 50738 安装。这一工作流完美契合 GB 50738 倡导的**工厂化预制**与**装配式施工**理念。

---

## 五、与 CAMduct 的关联

GB 50738-2011 中规定的施工工艺参数可直接映射为 CAMduct 的制造参数：

| GB 50738 施工要求 | CAMduct 对应参数/设置 |
|--------------------|------------------------|
| 板厚选择 | `Specification → Material Thickness` |
| 咬口类型 | `Seam Type → Pittsburgh Lock / Snap Lock / Groove Seam` |
| 咬口余量 | `Seam Allowance` |
| 法兰类型 | `Connector Type → Angle Flange / TDC / TDF / S-Slip` |
| 法兰螺栓间距 | `Bolt Spacing` |
| 密封垫片 | `Gasket Type / Gasket Thickness` |
| 剪切精度 | `Nesting → Part Clearance → Kerf Width` |
| 板材规格 | `Sheet Size` |

---

## 六、相关页面导航

- 质量验收标准（配套使用） → GB50243-2016 通风与空调工程施工质量验收规范
- 风管分类与选型 → 风管类型与规格
- 法兰连接、插接、咬口连接详解 → 风管连接方式
- 设备安装通用规范 → GB50231-2009 机械设备安装工程施工及验收通用规范
- 中国 & 国际标准总览 → 行业标准与规范
- 风管技术规程 → JGJ 141-2017（待创建）

---

> 📅 **文档创建**：2026-05-25
> 📌 本页内容基于 GB 50738-2011 标准文本整理。工程使用请以官方出版的纸质标准为准。
> ⚠️ GB 50738-2011 中涉及安全的条款（黑体字部分）应强制执行。
