---
title: "第9章 空调水系统管道与设备安装"
date: 2026-06-17
categories:
  - 管件排版规范
tags:
  - 中国标准
weight: 155
---

# 第9章 空调水系统管道与设备安装

第 9 章规定了空调冷热水、冷却水、冷凝水等管道系统及附属设备的安装质量验收要求。

---

## 9.1 管道系统分类

| 管道系统 | 介质 | 工作温度 | 管材类型 |
|----------|------|----------|----------|
| **冷冻水** | 水或乙二醇溶液 | 5~12°C（供水）/ 12~18°C（回水） | 无缝钢管、镀锌钢管 |
| **冷却水** | 水 | 32~37°C（进水）/ 37~42°C（出水） | 无缝钢管、镀锌钢管 |
| **热水** | 水 | 45~60°C（供水）/ 35~50°C（回水） | 无缝钢管 |
| **冷凝水** | 水 | 常温 | 镀锌钢管、PVC-U 管 |

---

## 9.2 管道连接方式

| 连接方式 | 适用管材 | 关键要求 |
|----------|----------|----------|
| **焊接** | 无缝钢管（DN≥50） | 焊工持证；坡口符合规范；探伤比例按设计要求 |
| **螺纹连接** | 镀锌钢管（DN≤50） | 螺纹加工无断丝，密封填料缠绕规范 |
| **法兰连接** | 大管径（DN≥65）或与设备/阀门连接处 | 法兰面平整，垫片居中不偏斜 |
| **沟槽连接** | 大管径钢管（DN≥65） | 卡箍紧固力矩符合厂家要求 |

---

## 9.3 管道安装要点

### 9.3.1 管道坡度

| 管道类型 | 最小坡度 | 坡度方向 |
|----------|----------|----------|
| 冷凝水管 | ≥ 8‰（0.008） | 向排水方向 |
| 冷/热水供水管 | ≥ 2‰ | 向末端排气或集水点 |
| 冷/热水回水管 | ≥ 2‰ | 向回水方向 |

### 9.3.2 管道补偿

| 补偿方式 | 适用场景 |
|----------|----------|
| **方形补偿器（U 形弯）** | 直管段较长（>50m）时吸收热膨胀 |
| **波纹补偿器** | 空间受限处，需设导向支架限制径向位移 |
| **自然补偿** | 利用管路转弯自然补偿 L 形/Z 形热位移 |

### 9.3.3 管道支吊架

| 管径 | 最大支吊架间距 |
|------|---------------|
| DN 15~20 | 1.5~2.0m |
| DN 25~32 | 2.0~3.0m |
| DN 40~50 | 2.5~3.5m |
| DN 65~100 | 3.0~4.5m |
| DN 125~200 | 4.5~6.0m |
| DN ≥ 250 | 6.0~8.0m |

> 在管道转弯、三通、阀门处须增设支架。

---

## 9.4 阀门安装

| 阀门类型 | 功能 | 安装要求 |
|----------|------|----------|
| **闸阀/截止阀** | 截断 | 流向按阀体箭头；手轮位置便于操作 |
| **调节阀** | 流量调节 | 前后须设**直管段**（前 5D 后 3D）；执行器安装方向正确 |
| **止回阀** | 防止倒流 | 水平管安装用升降式，立管安装用旋启式 |
| **Y 型过滤器** | 过滤杂质 | 滤网方向朝下（水平管），定期清洗 |
| **安全阀** | 超压泄放 | 垂直安装，出口引至安全排放位置，**调试时必须校验整定压力** |

---

## 9.5 水压试验

> [!important] 水压试验是空调水系统质量验收的核心
> GB 50243-2016 第 9.2 节规定了所有空调水管道必须进行**强度试验**和**严密性试验**。

| 试验类型 | 试验压力 | 持续时间 | 合格标准 |
|----------|----------|----------|----------|
| **强度试验**（冷热水管） | 1.5 倍工作压力，且 ≥ 0.6MPa | 10 min | 压力降 ≤ 0.02MPa，无渗漏 |
| **严密性试验**（冷热水管） | 工作压力 | 30 min | 压力不降，外观无渗漏 |
| **冷凝水管** | 灌水试验（满水） | 15 min | 液面不降，无渗漏 |
| **冷却水管** | 1.5 倍工作压力 | 10 min | 压力降 ≤ 0.02MPa，无渗漏 |

---

## 9.6 管道防腐与保温

管道安装水压试验合格后，须进行防腐和保温施工（与 [第10章 防腐与绝热](/knowledge/pipe-fitting-spec/第10章-防腐与绝热/) 协同）：

| 步骤 | 内容 |
|------|------|
| 除锈 | 管道表面除锈等级 St2（手工）/ Sa2（喷砂） |
| 防腐 | 底漆 + 面漆，总干膜厚度按设计 |
| 保温 | 冷冻水管、热水管、冷凝水管均须保温（防结露/防热损失） |
| 防潮 | 保温层外设防潮层（铝箔或玻璃布 + 防水涂料） |

---

## 9.7 与 CAMduct 的关联

虽然 CAMduct 主要处理风管，但空调水系统管道的管径和布局位置影响风管的路线规划和支吊架空间：

- 风管与水管在综合管线中**上下错层布置**（一般风管在上、水管在下）
- 风管建模与设计 中需预留水管阀门、过滤器的检修空间
- 冷凝水管的排水坡度方向须与风管走向协调

← 返回 GB50243-2016-章节索引|GB50243-2016 章节索引
