---
title: "第9.1节 供暖、通风和空气调节 —— 一般规定"
date: 2026-06-17
categories:
  - 管件排版规范
tags:
  - 中国标准
weight: 130
---

# 第9.1节 供暖、通风和空气调节 —— 一般规定

> [!important] 章节定位
> GB 50016-2014 第9章第1节（条文 9.1.1 ~ 9.1.6）是暖通通风系统防火设计的**总体规定**，明确了通风系统在设计阶段必须遵循的基本原则——尤其是对甲乙类火灾危险场所的空气循环限制、可燃气体管道进入通风系统的禁令，以及通风系统与其它消防设施的联动接口。本节是第9.2节（防火阀设置）和第9.3节（材料燃烧性能）的**前置纲领**。

---

## 一、条文总览

| 条文编号 | 核心内容 | 强制性 | 影响等级 |
|:--------:|----------|:------:|:--------:|
| **9.1.1** | 通风系统设计应符合防火要求 | 原则性 | ⭐ |
| **9.1.2** | 甲、乙类厂房空气**不得循环使用** | 🔴 强制 | ⭐⭐⭐ |
| **9.1.3** | 丙类厂房含可燃粉尘空气须**净化后**方可循环 | 🔴 强制 | ⭐⭐ |
| **9.1.4** | 民用建筑内有爆炸危险房间应**独立通风系统** | 🔴 强制 | ⭐⭐ |
| **9.1.5** | **可燃气体/液体管道不得穿过通风管道** | 🔴 强制 | ⭐⭐⭐ |
| **9.1.6** | 通风系统应与火灾自动报警系统**联动** | 接口要求 | ⭐⭐ |

---

## 二、甲、乙类厂房空气循环禁令（9.1.2）

> [!danger] 强制性条文 9.1.2
> 甲、乙类厂房内的空气**不应循环使用**。

| 要素 | 说明 |
|------|------|
| **适用范围** | 甲类、乙类火灾危险性厂房（如石化、油漆、溶剂车间） |
| **禁止行为** | 将室内空气通过回风系统循环利用 |
| **原因** | 甲/乙类场所空气中可能含有可燃气体、蒸气或粉尘，循环使用将导致浓度累积→达到爆炸极限 |
| **正确做法** | 采用**全新风直流式**通风系统，排风直接排至室外安全处 |

> [!tip] 厂房火灾危险性分类速查
> | 类别 | 典型场所 | 空气循环 |
> |:----:|----------|:--------:|
> | **甲** | 闪点<28°C液体、爆炸下限<10%气体 | ❌ 严禁循环 |
> | **乙** | 闪点28~60°C液体、爆炸下限≥10%气体 | ❌ 严禁循环 |
> | **丙** | 闪点≥60°C液体、可燃固体 | ⚠️ 含粉尘须净化 |
> | **丁/戊** | 难燃/不燃物质加工 | ✅ 可循环 |

---

## 三、丙类厂房含尘空气净化要求（9.1.3）

> [!warning] 强制性条文 9.1.3
> 丙类厂房内含有燃烧或爆炸危险粉尘、纤维的空气，在**循环使用前应经净化处理**，并应使空气中的含尘浓度低于其爆炸下限的 **25%**。

| 要素 | 说明 |
|------|------|
| **适用范围** | 丙类厂房（如木材加工、纺织、面粉车间） |
| **允许循环条件** | 排风经除尘/净化后，含尘浓度 < 爆炸下限的 25% |
| **安全裕量** | 25% 爆炸下限 = 4 倍安全系数 |
| **典型粉尘** | 木粉、棉尘、淀粉、铝粉、煤粉 |

---

## 四、可燃气体管道禁令（9.1.5）

> [!danger] 强制性条文 9.1.5
> 空气中含有易燃、易爆危险物质的房间，其送、排风系统应采用防爆型通风设备。当送风机布置在单独隔开的通风机房内且送风干管上设有止回阀时，可采用普通型通风设备。

### 4.1 核心禁令

| 禁止事项 | 原因 |
|----------|------|
| 🚫 可燃气体管道**不得穿过**通风管道内腔 | 可燃气体泄漏→积聚在风管内→遇火星爆炸 |
| 🚫 可燃液体管道**不得穿过**通风管道内腔 | 同上 |
| 🚫 可燃气体/液体管道**不得紧贴**风管外壁敷设 | 热传导 + 可能泄漏 |

### 4.2 防爆型通风设备选用

| 房间类型 | 风机类型要求 | 可例外条件 |
|----------|:----------:|------------|
| 含易燃易爆物质 | **防爆型风机** | 风机在独立机房 + 送风干管设止回阀 → 可用普通型 |
| 一般房间 | 普通型风机 | — |

---

## 五、独立通风系统要求（9.1.4）

> [!warning] 强制性条文 9.1.4
> 民用建筑内空气中含有容易起火或爆炸危险物质的房间，应设置**自然通风或独立的机械通风设施**，且其空气**不应循环使用**。

| 典型房间 | 通风要求 |
|----------|----------|
| **锅炉房** | 独立通风系统，不应与其它区域共用 |
| **燃气表房** | 独立通风系统 |
| **油漆库房** | 独立通风系统 |
| **蓄电池室** | 独立通风系统（防爆风机） |
| **厨房排油烟** | 独立排风系统，不应与卫生间等排风共用 |

---

## 六、火灾联动接口（9.1.6）

> [!tip] 条文 9.1.6
> 通风、空气调节系统的风管及设备应设置**自动关闭和联锁控制装置**。

| 联动要求 | 场景 | 实现方式 |
|----------|------|----------|
| **防火阀关闭 → 联锁停风机** | 防火阀检测到 70°C 关闭时 | 防火阀微动开关 → 风机控制柜 |
| **火灾报警 → 关闭通风系统** | 非消防通风系统在火灾确认后 | FAS（火灾自动报警系统）→ 切断非消防电源 |
| **火灾报警 → 启动防排烟** | 排烟阀开启 → 联锁启动排烟风机 | FAS → 排烟阀 DC 24V 开启 → 反馈信号启动风机 |

---

## 七、对风管制造的设计输入影响

| 一般规定要求 | 对风管制造/设计的影响 |
|-------------|----------------------|
| 甲乙类场所全新风 | 无回风管，仅送风+排风管；排风管须直接通室外 |
| 含尘空气净化 | 风管设计需考虑除尘器接口、检修清扫口 |
| 可燃气体管道隔离 | 风管敷设路径应避开可燃气体管道敷设区域 |
| 独立通风系统 | 不同功能区域风管不得共用，需独立管路 |
| 火灾联动 | 防火阀选型需带微动开关（反馈关闭信号） |
| 防爆风机接口 | 风机进出口须设柔性接管（A 级不燃），风管法兰须跨接接地 |

---

## 🔗 相关页面

- 防火阀六类必设位置 → 第9章2节 通风与空调系统防火阀设置
- 风管材料与保温燃烧性能 → 第9章3节 风管材料与保温燃烧性能
- 防烟排烟系统设计 → 第10章 防烟排烟(概要)
- 防排烟技术标准 → GB51251-2017 建筑防烟排烟系统技术标准
- 风管施工规范 → [GB50738-2011 通风与空调工程施工规范](/knowledge/pipe-fitting-spec/gb50738-2011-通风与空调工程施工规范/)
- 章节总览 → GB50016-2014-章节索引|GB50016-2014 章节索引

---

← 返回 GB50016-2014-章节索引|GB50016-2014 章节索引
