---
title: "回风罩的方口，不是按图纸开的，是按盘管机开的"
date: 2026-09-22
slug: "fcu-return-air-hood-interface"
description: "接风机盘管的回风罩，尺寸的源头在设备样本上，不在建筑图里。附三种形式的做法、录单要问清的三句话，以及国标里对应的那几条。"
categories: ["行业观察"]
tags:
  - 风管
  - 风机盘管
  - 回风罩
  - 设备接口
  - 做单
---

## 单子上写"回风罩 600×400 三个"，我们就照着做了

前阵子跟单的老张转来一张单，备注栏一行字：回风罩 600×400，3 个。图纸上那个位置只有一根虚线，连尺寸标注都省了。

技术部按 600×400 的方口排了版，一侧两个 Φ200 的圆咀，均匀分。第二天货到工地，装机的老许中午打电话回来：罩子放不上去，盘管机的回风口比它大一圈，圆咀方向还朝着墙。

我把那台盘管机的样本要来一看，回风口 620×430。三个罩子已经切了板、折了边，全废。

那次的账算在我头上，不冤。回风罩这件的尺寸，本来就不该从图纸上量。

## 这件的尺寸源头是设备，不是设计院

回风罩也叫回风箱，作用就一个：把风机盘管的回风口，过渡成能接风管的口。一头是方的，尺寸跟着盘管机走；另一头是圆的，数量和口径跟着风管走。

它不算标准的管件，也不算设备，是这两者中间的一小段。设计院画图的时候，盘管机还没招标，谁也不知道最后是哪个牌子、哪个型号，所以图上只能画一根虚线，或者干脆写三个字。

到了我们手上，如果照着图纸那个"大概"去做，等于替甲方猜设备。猜对了没人夸，猜错了就是三张板。

现在的规矩很直接：单子上出现"回风罩"三个字，先要盘管机型号和回风口净尺寸，要不到就标"待设备确认"，不做成件。老张一开始嫌麻烦，我说你去问一句，比车间白干一天便宜。

## 三种形式，用在哪不一样

回风罩在我们厂分三种做法，选哪种看盘管机怎么吊、风管从哪个方向过来。

| 形式 | 做法 | 什么情况下用 |
|------|------|--------------|
| 回风罩 | 同大小头做法，大头封堵，封堵面上接圆咀 | 盘管机顶上有空间，风管从正面过来 |
| 平板式 | 一块平板开孔接圆咀 | 盘管机贴顶吊，罩体高度被吊顶吃掉 |
| 短直管（堵） | 一小节短直管封堵，侧面或端面接圆咀 | 风管从侧面或者穿墙过来 |

三种形式有两条共用的尺寸：圆咀默认在离端口 30 毫米处压外径，圆咀长度默认 100 毫米。这两条是全厂的死数，改的时候要写进单子。不写，车间按习惯做，圆咀长短不一，现场就是插不进去。

圆咀的数量和分布在设备样本上，不在我们手里。一台盘管机几个回风口、口朝哪边，看样本；我们只管让圆咀在封堵面上均匀分，每个圆咀留够边距好咬口。

## 国标里对应的那几条

设备这一头的连接，标准里卡得比很多人以为的细。

GB50243-2016 第 7.4 条管风机盘管：卧式安装水平度不大于 3 毫米每米，冷凝水管坡度不小于 1%，出口与风管之间要设柔性短管。同一件事，GB50738-2011 第 8 章写得更严：卧式水平度 1 毫米每米，冷凝水管坡度 0.01。一个是验收规范的允许偏差，一个是施工规范的工艺要求，我们按严的那条交代车间。

还有一条容易被漏：GB50243-2016 第 7.1 条，设备进出口与风管连接必须设柔性短管，长度 150 到 300 毫米，用来隔振动。所以回风罩接到盘管机的那一端，中间多半还有一截软接。软接多长、要不要配框，做单的时候要一起定，不然现场只能拿胶带糊。

## 风管厂的位置，永远在设备后面

回风罩这件事，往大处说，是风管厂在整条链上的位置问题。

风管这行早年跟着空调行业走，设备是主角，我们做配管。这些年系统越做越大，风管的活越来越重，但在图纸上，风管还是最后被画上、最早被改掉的那一层。甲方定设备、设计院画图、总包排工期，风管是最后进场的一道。设备晚订一个月，我们的单跟着挪；设备换了牌子，回风口尺寸跟着换，手里的板就废了。同样的名义风量，不同厂家的盘管机回风口尺寸不统一，业内通常差出几十毫米，这一截差额现场没有太多办法补，多数时候只能重做。

同行里处理方式差得很远。有的干脆不接这类件，让安装队现场拿镀锌板包；有的照图纸先做，差了自己贴。我们选了最费口舌的那条路：要样本。

好处摆在明面上。样本一到手，方口尺寸、圆咀数量、口朝哪边全都有，录单十分钟的事，车间一次成型。坏处是跟单要多打几个电话，甲方那边有时候还嫌我们问得多。这个麻烦我认，板子切废一次，比打一百个电话贵得多。

这两年我碰到过几个项目，甲方把盘管机型号直接写进了图纸，设备在图纸会审阶段就定死。这种活我们最喜欢，尺寸是死的，出错的余地很小。

## 实操：接设备那一头的件，录单先问三句

有同行问我，接设备的件到底要问哪些。就三句，问完再动笔。

| 要问的 | 具体问什么 | 问不到怎么办 |
|--------|-----------|--------------|
| 设备型号 | 品牌加型号，最好要样本那一页 | 规格栏标"待设备确认"，不做成件 |
| 设备接口 | 回风口的长乘宽，净尺寸，不是外框 | 同上 |
| 接管方向 | 几个圆咀、口径多少、朝哪边 | 先按图纸出方案，让甲方签字确认 |

再补两条我们厂自己的习惯：圆咀离端口 30 毫米压外径，圆咀长 100 毫米；方口这一侧如果跟盘管机对接要加法兰框，孔距按 GB50243-2016 第 4.3.4 条走，低压不大于 150 毫米，中高压不大于 100 毫米。

## 最后

老许那三个废罩子，按 620×430 重新下料，赶在周末前送了过去。现在录单的小姑娘接到"回风罩"三个字，第一句话就是"盘管机型号给我"。
